# LV Distribution Transformer Specification - LV Feeder 1

## Transformer Specification
- **Transformer ID**: `trans1`
- **Specification ID**: `tx_spec_std_1500kva`
- **Rated Apparent Power ($S_{\mathrm{rated}}$)**: 1500 kVA
- **HV Rated Voltage**: 11.0 kV
- **LV Rated Voltage**: 0.415 kV
- **Vector Group**: Dyn11 (HV Delta / LV Wye grounded)
- **Percentage Resistance ($R_{\%}$)**: 0.60%
- **Percentage Reactance ($X_{\%}$)**: 8.33%
- **No-Load Loss ($P_{\mathrm{nl}}$)**: 0.10%
- **Load Loss ($P_{\mathrm{ll}}$)**: 0.667%
- **Magnetizing Current ($I_{\mathrm{mag}}$)**: 0.80%
- **Sequence Impedances**: $R_0 = 1.20\%$, $X_0 = 4.50\%$, $R_m = 800\ \text{pu}$, $X_m = 250\ \text{pu}$
