# LV Distribution Transformer Specification - LV Feeder 2

## Transformer Specification
- **Transformer ID**: `trans2`
- **Specification ID**: `tx_spec_high_z_1200kva`
- **Rated Apparent Power ($S_{\mathrm{rated}}$)**: 1200 kVA
- **HV Rated Voltage**: 11.0 kV
- **LV Rated Voltage**: 0.415 kV
- **Vector Group**: Dyn11 (HV Delta / LV Wye grounded)
- **Percentage Resistance ($R_{\%}$)**: 0.80%
- **Percentage Reactance ($X_{\%}$)**: 10.00%
- **No-Load Loss ($P_{\mathrm{nl}}$)**: 0.12%
- **Load Loss ($P_{\mathrm{ll}}$)**: 0.75%
- **Magnetizing Current ($I_{\mathrm{mag}}$)**: 1.00%
- **Sequence Impedances**: $R_0 = 1.60\%$, $X_0 = 5.50\%$, $R_m = 750\ \text{pu}$, $X_m = 220\ \text{pu}$
