# LV Distribution Transformer Specification - LV Feeder 3

## Transformer Specification
- **Transformer ID**: `trans3`
- **Specification ID**: `tx_spec_low_loss_2000kva`
- **Rated Apparent Power ($S_{\mathrm{rated}}$)**: 2000 kVA
- **HV Rated Voltage**: 11.0 kV
- **LV Rated Voltage**: 0.415 kV
- **Vector Group**: Dyn11 (HV Delta / LV Wye grounded)
- **Percentage Resistance ($R_{\%}$)**: 0.40%
- **Percentage Reactance ($X_{\%}$)**: 6.50%
- **No-Load Loss ($P_{\mathrm{nl}}$)**: 0.08%
- **Load Loss ($P_{\mathrm{ll}}$)**: 0.50%
- **Magnetizing Current ($I_{\mathrm{mag}}$)**: 0.60%
- **Sequence Impedances**: $R_0 = 0.80\%$, $X_0 = 3.50\%$, $R_m = 900\ \text{pu}$, $X_m = 300\ \text{pu}$
