# Upstream Distribution Substation Transformer Specification

## Substation Transformer Parameters
- **Transformer ID**: `substation`
- **Rated Apparent Power ($S_{\mathrm{tr,sub}}$)**: 7.5 MVA
- **Primary Rated Voltage ($V_{\mathrm{HV}}$)**: 33.0 kV
- **Secondary Rated Voltage ($V_{\mathrm{MV}}$)**: 11.0 kV
- **Nominal Frequency ($f_0$)**: 50 Hz
- **Vector Group**: Dyn11
- **Phase Count**: 3
- **Winding Connection**: HV Delta / MV Wye (Grounded Neutral)
- **Winding Resistance ($R_{\mathrm{tr}}$ / %R)**: 0.60% (50 kW copper loss @ full load)
- **Leakage Reactance ($X_{\mathrm{tr}}$ / %XHL)**: 8.33%
- **Load Loss Percentage (%LoadLoss)**: 0.667%
- **No-Load Loss Percentage (%NoLoadLoss)**: 0.10% (7.5 kW core loss)
- **Magnetizing Current Percentage (%Imag)**: 0.80%
